# 설명 노트 (1쪽) — A와 B는 무엇을 말하고 무엇을 말하지 않는가

**A와 B가 답하는 질문.**

- **A (SMP 차익거래 기준 사례).** "2024년 관측 SMP에서 가격수용자로 충방전하면, 이 비용 구조의 배터리가 투자비를 회수하는가?"
  - 답: 364일 진단 표본 기준 NPV −$136.2M. 회수하지 못합니다.
- **B (중앙계약시장 조건부 사업성 분석).** "공고의 보상 구조(송전단 6시간, 원/kW-h 고정가격, 충방전 미정산)를 쓰고, 비용과 지급에 대한 명시적 가정을 두면 NPV=0이 되는 계약단가는 얼마인가?"
  - 답: 55.69원/kW-h(ATB 6시간 비용 기준; 이전 4시간 비용 적용 시 59.42). ⚠ **조건부 결과**입니다. 정산식은 운영규칙으로 확인했지만 가용률·이행률은 가정이고, 용량 유지 방식의 계약 적합성도 확인되지 않았습니다. 비용은 ATB 워크북 셀로 확인했지만 미국 2022$ 기준입니다.

**B가 A의 음의 NPV를 "해결했다"고 말할 수 없는 이유.**

1. 두 분석은 다른 질문에 답합니다. A는 주어진 가격에서 NPV를 구하고, B는 NPV=0이 되는 가격을 역산합니다. B는 그 가격을 실제로 받을 수 있다는 근거를 주지 않습니다(상한가격은 공고상 비공개이고, 낙찰가격은 아직 없음).
2. 설비(4h/내부 400MWh vs 6h/송전단 300MWh), 시점(2024년 가격 vs 2029년 이후 계약), 보상 방식(시장가격 vs 고정 지급), 비용 기준이 동시에 다릅니다. 두 결과의 차이는 어느 한 요인의 효과가 아닙니다.
3. B에는 SMP 차익거래 수익이 없습니다(공고상 충방전 미정산). B의 결과를 A의 수익에 더하는 해석은 성립하지 않습니다.

**공식 자료에서 가져온 사실 vs 내가 선택한 가정.**

| 공식 자료에서 가져온 사실 (KPX 공고 제2026-05호, ATB 출력물) | 내가 선택한 가정 |
|---|---|
| 입찰 10MW 초과 100MW 미만, 송전단 6시간 | 50MW / 300MWh 가상 설비 |
| 가격 단위 원/kW-h, 15년 불변·물가 미반영 | 명목 할인율 7%, O&M 상승률 0% |
| 충전비용·방전수익 미정산 | 평가시점 = 상업운전 개시, CAPEX 0년 일괄 |
| 일간 정산식과 이행률 공식 | 연 8,760시간 전부를 일정한 가상 유효 지급계수 f로 정산 |
| ATB 워크북: 6시간 OCC $2,680.80/kW(2022$, H111), O&M = 0.025×OCC(augmentation 포함) | 2023년 열 사용, OCC 정의(계통연계비 제외), 2022$를 2029년에 조정 없이 적용, 환율 1,350원 |
| 공고 p.23: 운영 중 "보증수명의 연장목적으로 설계 용량을 추가하지 않아야 함"(KEC 참고로 인용). KEC 제2025-052호 512.1.2: 정격방전용량 확보·이하 운영(위 문장 없음), 부칙은 공고일 시행 | ATB처럼 열화를 보충하는 용량 추가로 정격용량을 유지하는 비용 시나리오(이 방식의 계약 적합성은 미확인) |

**현재 결과로 주장할 수 있는 것.**

- 2024년 가격 반복 가정에서 A의 차익거래만으로는 이 비용 구조의 CAPEX를 회수하지 못합니다.
- B의 가정 아래에서 손익분기 단가는 CAPEX ±25%에 ±20.4% 움직이고(O&M 고정), f에는 정확히 반비례합니다. 총 고정 O&M(증설비 포함) ±25%에는 ±4.6% 움직입니다.
- 가격 분석만으로는 알 수 없는 판단이 있습니다. 적격성, 이행 의무, 용량 유지 방식, 고정가격 아래의 비용 상승 위험, 경쟁입찰이 그렇습니다.

**주장할 수 없는 것.**

- B 사업의 실제 수익성이나 낙찰 가능성.
- 한국 실제 사업비.
- 실제 시간별 정산의 재현.
- 열화 보충을 위한 용량 추가가 계약상 허용되거나 금지된다는 것. 공고가 제한한 것은 "보증수명 연장목적" 추가이며, 열화 보충이 그에 해당하는지는 확인되지 않았습니다.
- 모든 유지보수·교체가 금지된다는 것.
- 정책의 인과효과, 보조금 필요성, 사회적 편익.
